富士電機,BW32AAG-3P005,breaker,AC(絶縁電圧690V、200~440V級で使用可),5A,"主接点:L1,L2,L3,T1,T2,T3",-,MR-J5-10/20G/B/A・MR-J5W2-22/44系(主回路入力0.9~4.5A)相当の小容量サーボアンプに対応。富士電機 低圧配線用遮断器(MCCB)G-TWINシリーズ、瞬時固定形・経済形(AAG)、フレーム32AF、3極3素子(3P3E)。定格絶縁電圧Ui:AC690V/DC250V。定格インパルス耐電圧Uimp:6kV。定格遮断容量Icu/Ics:AC230V級5/3kA・AC400/415/440V級2.5/2kA(200~440V級で使用可)。外形寸法(3極品)W75×H100×D84mm、質量0.5kg。JIS C 8201-2-1・IEC60947-2・EN60947-2(CEマーク)・GB/T14048.2(CCC認証)適合。過電流引外し方式:完全電磁式。三菱電機サーボアンプMR-J5シリーズ(mitsubishi_servo_amp_batch1~3登録済み)の主回路入力電流(AC200V級0.9~28.9A、AC400V級1.4~7.9A)をカバーする目的で選定した電源用主幹ブレーカ候補。全ラインアップ(3・5・10・15・20・30・32A)のうち代表的な5サイズのみ登録(全数は登録していない)。オートブレーカ・漏電遮断器総合カタログ 3-2ページ「仕様一覧表 G-TWINシリーズ配線用遮断器 JIS・CE・CCC品」より。【端子番号】L1・L2・L3/T1・T2・T3は暫定値。富士ブレーカーカタログの外形・仕様ページ(p.62・p.356)に端子記号の記載が無く確認できなかったため、富士電機の慣用表記(SC-NEXTと同じ)で仮置き。現物ラベルで要確認。逆接続は事故防止のため避けること。,富士オートブレーカ・漏電遮断器総合カタログ 3-2ページ(p.62),https://drive.google.com/file/d/1srQ0cUgWPJfne0mMWWESw8THHUcYoMTm/view
富士電機,BW32AAG-3P010,breaker,AC(絶縁電圧690V、200~440V級で使用可),10A,"主接点:L1,L2,L3,T1,T2,T3",-,MR-J5-40/60/70G/B/A・MR-J5W2-77/W3-222/444系(主回路入力5.0~9.8A)相当のサーボアンプに対応。富士電機 低圧配線用遮断器(MCCB)G-TWINシリーズ、瞬時固定形・経済形(AAG)、フレーム32AF、3極3素子(3P3E)。定格絶縁電圧Ui:AC690V/DC250V。定格インパルス耐電圧Uimp:6kV。定格遮断容量Icu/Ics:AC230V級5/3kA・AC400/415/440V級2.5/2kA(200~440V級で使用可)。外形寸法(3極品)W75×H100×D84mm、質量0.5kg。JIS C 8201-2-1・IEC60947-2・EN60947-2(CEマーク)・GB/T14048.2(CCC認証)適合。過電流引外し方式:完全電磁式。三菱電機サーボアンプMR-J5シリーズ(mitsubishi_servo_amp_batch1~3登録済み)の主回路入力電流(AC200V級0.9~28.9A、AC400V級1.4~7.9A)をカバーする目的で選定した電源用主幹ブレーカ候補。全ラインアップ(3・5・10・15・20・30・32A)のうち代表的な5サイズのみ登録(全数は登録していない)。オートブレーカ・漏電遮断器総合カタログ 3-2ページ「仕様一覧表 G-TWINシリーズ配線用遮断器 JIS・CE・CCC品」より。【端子番号】L1・L2・L3/T1・T2・T3は暫定値。富士ブレーカーカタログの外形・仕様ページ(p.62・p.356)に端子記号の記載が無く確認できなかったため、富士電機の慣用表記(SC-NEXTと同じ)で仮置き。現物ラベルで要確認。逆接続は事故防止のため避けること。,富士オートブレーカ・漏電遮断器総合カタログ 3-2ページ(p.62),https://drive.google.com/file/d/1srQ0cUgWPJfne0mMWWESw8THHUcYoMTm/view
富士電機,BW32AAG-3P015,breaker,AC(絶縁電圧690V、200~440V級で使用可),15A,"主接点:L1,L2,L3,T1,T2,T3",-,MR-J5-100G/B/A(主回路入力10.5A)・MR-J5W2-1010系(9.8A)等の中容量サーボアンプに対応。富士電機 低圧配線用遮断器(MCCB)G-TWINシリーズ、瞬時固定形・経済形(AAG)、フレーム32AF、3極3素子(3P3E)。定格絶縁電圧Ui:AC690V/DC250V。定格インパルス耐電圧Uimp:6kV。定格遮断容量Icu/Ics:AC230V級5/3kA・AC400/415/440V級2.5/2kA(200~440V級で使用可)。外形寸法(3極品)W75×H100×D84mm、質量0.5kg。JIS C 8201-2-1・IEC60947-2・EN60947-2(CEマーク)・GB/T14048.2(CCC認証)適合。過電流引外し方式:完全電磁式。三菱電機サーボアンプMR-J5シリーズ(mitsubishi_servo_amp_batch1~3登録済み)の主回路入力電流(AC200V級0.9~28.9A、AC400V級1.4~7.9A)をカバーする目的で選定した電源用主幹ブレーカ候補。全ラインアップ(3・5・10・15・20・30・32A)のうち代表的な5サイズのみ登録(全数は登録していない)。オートブレーカ・漏電遮断器総合カタログ 3-2ページ「仕様一覧表 G-TWINシリーズ配線用遮断器 JIS・CE・CCC品」より。【端子番号】L1・L2・L3/T1・T2・T3は暫定値。富士ブレーカーカタログの外形・仕様ページ(p.62・p.356)に端子記号の記載が無く確認できなかったため、富士電機の慣用表記(SC-NEXTと同じ)で仮置き。現物ラベルで要確認。逆接続は事故防止のため避けること。,富士オートブレーカ・漏電遮断器総合カタログ 3-2ページ(p.62),https://drive.google.com/file/d/1srQ0cUgWPJfne0mMWWESw8THHUcYoMTm/view
富士電機,BW32AAG-3P020,breaker,AC(絶縁電圧690V、200~440V級で使用可),20A,"主接点:L1,L2,L3,T1,T2,T3",-,MR-J5-200G/B/A(主回路入力10.5~15.8A)相当のサーボアンプに対応。富士電機 低圧配線用遮断器(MCCB)G-TWINシリーズ、瞬時固定形・経済形(AAG)、フレーム32AF、3極3素子(3P3E)。定格絶縁電圧Ui:AC690V/DC250V。定格インパルス耐電圧Uimp:6kV。定格遮断容量Icu/Ics:AC230V級5/3kA・AC400/415/440V級2.5/2kA(200~440V級で使用可)。外形寸法(3極品)W75×H100×D84mm、質量0.5kg。JIS C 8201-2-1・IEC60947-2・EN60947-2(CEマーク)・GB/T14048.2(CCC認証)適合。過電流引外し方式:完全電磁式。三菱電機サーボアンプMR-J5シリーズ(mitsubishi_servo_amp_batch1~3登録済み)の主回路入力電流(AC200V級0.9~28.9A、AC400V級1.4~7.9A)をカバーする目的で選定した電源用主幹ブレーカ候補。全ラインアップ(3・5・10・15・20・30・32A)のうち代表的な5サイズのみ登録(全数は登録していない)。オートブレーカ・漏電遮断器総合カタログ 3-2ページ「仕様一覧表 G-TWINシリーズ配線用遮断器 JIS・CE・CCC品」より。【端子番号】L1・L2・L3/T1・T2・T3は暫定値。富士ブレーカーカタログの外形・仕様ページ(p.62・p.356)に端子記号の記載が無く確認できなかったため、富士電機の慣用表記(SC-NEXTと同じ)で仮置き。現物ラベルで要確認。逆接続は事故防止のため避けること。,富士オートブレーカ・漏電遮断器総合カタログ 3-2ページ(p.62),https://drive.google.com/file/d/1srQ0cUgWPJfne0mMWWESw8THHUcYoMTm/view
富士電機,BW32AAG-3P030,breaker,AC(絶縁電圧690V、200~440V級で使用可),30A,"主接点:L1,L2,L3,T1,T2,T3",-,MR-J5-350/500/700G/B/A(主回路入力16.0~28.9A)相当の大容量サーボアンプに対応。富士電機 低圧配線用遮断器(MCCB)G-TWINシリーズ、瞬時固定形・経済形(AAG)、フレーム32AF、3極3素子(3P3E)。定格絶縁電圧Ui:AC690V/DC250V。定格インパルス耐電圧Uimp:6kV。定格遮断容量Icu/Ics:AC230V級5/3kA・AC400/415/440V級2.5/2kA(200~440V級で使用可)。外形寸法(3極品)W75×H100×D84mm、質量0.5kg。JIS C 8201-2-1・IEC60947-2・EN60947-2(CEマーク)・GB/T14048.2(CCC認証)適合。過電流引外し方式:完全電磁式。三菱電機サーボアンプMR-J5シリーズ(mitsubishi_servo_amp_batch1~3登録済み)の主回路入力電流(AC200V級0.9~28.9A、AC400V級1.4~7.9A)をカバーする目的で選定した電源用主幹ブレーカ候補。全ラインアップ(3・5・10・15・20・30・32A)のうち代表的な5サイズのみ登録(全数は登録していない)。オートブレーカ・漏電遮断器総合カタログ 3-2ページ「仕様一覧表 G-TWINシリーズ配線用遮断器 JIS・CE・CCC品」より。【端子番号】L1・L2・L3/T1・T2・T3は暫定値。富士ブレーカーカタログの外形・仕様ページ(p.62・p.356)に端子記号の記載が無く確認できなかったため、富士電機の慣用表記(SC-NEXTと同じ)で仮置き。現物ラベルで要確認。逆接続は事故防止のため避けること。,富士オートブレーカ・漏電遮断器総合カタログ 3-2ページ(p.62),https://drive.google.com/file/d/1srQ0cUgWPJfne0mMWWESw8THHUcYoMTm/view
富士電機,SC09XA,contactor,AC24V・AC48V・AC100V・AC110V・AC115V・AC120V・AC200V・AC220V・AC230V・AC240V・AC380V・AC400V・AC415V・AC440V,11A(AC-3、200-240V、三相かご形モータ2.2kW相当/380-440V級は4kW・9A),"コイル:A1,A2 / 主接点:1,3,5,2,4,6 / 補助:13,14",1a,MR-J5-10/20/40/60G/B/A・MR-J5W2-22/44系(主回路入力0.9~9.8A)相当の小容量サーボアンプの電源開閉に対応。フレーム09(外形W43×H80×D78mm)。富士電機 電磁接触器 SC-NEXTシリーズ、交流操作形(標準形、SC☐XA)。補助接点はツイン接点で1a(形式末尾-10、補助端子13・14)または1b(-01、補助端子21・22)のいずれか1点(SC-NEXT p.51・p.55。旧記載の1a1bは訂正)。端子配列は主回路入力側1(L1)・3(L2)・5(L3)、出力側2(T1)・4(T2)・6(T3)、補助接点13・14、コイル端子A1・A2(カタログ写真例では200-220V/60Hzコイル、コイル定格電圧は複数選択肢があり別途仕様選定が必要)。三菱電機サーボアンプMR-J5シリーズ(mitsubishi_servo_amp_batch1~3登録済み)の主回路入力電流(AC200V級0.9~28.9A、AC400V級1.4~7.9A)をカバーする目的で選定した電源開閉用電磁接触器候補。全フレーム(09・12・18・20・20D・26・32・38・40・50・65)のうち必要範囲をカバーする3フレームのみ登録(全数は登録していない)。電磁接触器・電磁開閉器SC-NEXT総合カタログ 4・5ページ「ラインアップ一覧」より,富士電磁接触器SC-NEXT p.55(接続図)・p.51(形式),https://drive.google.com/file/d/1CT3uMYxHZXRDWcZQgPINd3WfnmPiZYIi/view
富士電機,SC18XA,contactor,AC24V・AC48V・AC100V・AC110V・AC115V・AC120V・AC200V・AC220V・AC230V・AC240V・AC380V・AC400V・AC415V・AC440V,18A(AC-3、200-240V、三相かご形モータ3.7kW相当/380-440V級は7.5kW・18A),"コイル:A1,A2 / 主接点:1,3,5,2,4,6 / 補助:13,14",1a,MR-J5-70/100/200G/B/A・MR-J5W3-222/444系(主回路入力10.5~17.0A)相当の中容量サーボアンプの電源開閉に対応。フレーム18(外形W43×H80×D78mm)。富士電機 電磁接触器 SC-NEXTシリーズ、交流操作形(標準形、SC☐XA)。補助接点はツイン接点で1a(形式末尾-10、補助端子13・14)または1b(-01、補助端子21・22)のいずれか1点(SC-NEXT p.51・p.55。旧記載の1a1bは訂正)。端子配列は主回路入力側1(L1)・3(L2)・5(L3)、出力側2(T1)・4(T2)・6(T3)、補助接点13・14、コイル端子A1・A2(カタログ写真例では200-220V/60Hzコイル、コイル定格電圧は複数選択肢があり別途仕様選定が必要)。三菱電機サーボアンプMR-J5シリーズ(mitsubishi_servo_amp_batch1~3登録済み)の主回路入力電流(AC200V級0.9~28.9A、AC400V級1.4~7.9A)をカバーする目的で選定した電源開閉用電磁接触器候補。全フレーム(09・12・18・20・20D・26・32・38・40・50・65)のうち必要範囲をカバーする3フレームのみ登録(全数は登録していない)。電磁接触器・電磁開閉器SC-NEXT総合カタログ 4・5ページ「ラインアップ一覧」より,富士電磁接触器SC-NEXT p.55(接続図)・p.51(形式),https://drive.google.com/file/d/1CT3uMYxHZXRDWcZQgPINd3WfnmPiZYIi/view
富士電機,SC32XA,contactor,AC24V・AC48V・AC100V・AC110V・AC115V・AC120V・AC200V・AC220V・AC230V・AC240V・AC380V・AC400V・AC415V・AC440V,32A(AC-3、200-240V、三相かご形モータ6.5kW相当/380-440V級は15kW・32A),"コイル:A1,A2 / 主接点:1,3,5,2,4,6 / 補助:13,14",1a,MR-J5-350/500/700G/B/A(主回路入力16.0~28.9A)相当の大容量サーボアンプの電源開閉に対応。フレーム32(開放熱電流50A)。富士電機 電磁接触器 SC-NEXTシリーズ、交流操作形(標準形、SC☐XA)。補助接点はツイン接点で1a(形式末尾-10、補助端子13・14)または1b(-01、補助端子21・22)のいずれか1点(SC-NEXT p.51・p.55。旧記載の1a1bは訂正)。端子配列は主回路入力側1(L1)・3(L2)・5(L3)、出力側2(T1)・4(T2)・6(T3)、補助接点13・14、コイル端子A1・A2(カタログ写真例では200-220V/60Hzコイル、コイル定格電圧は複数選択肢があり別途仕様選定が必要)。三菱電機サーボアンプMR-J5シリーズ(mitsubishi_servo_amp_batch1~3登録済み)の主回路入力電流(AC200V級0.9~28.9A、AC400V級1.4~7.9A)をカバーする目的で選定した電源開閉用電磁接触器候補。全フレーム(09・12・18・20・20D・26・32・38・40・50・65)のうち必要範囲をカバーする3フレームのみ登録(全数は登録していない)。電磁接触器・電磁開閉器SC-NEXT総合カタログ 4・5ページ「ラインアップ一覧」より,富士電磁接触器SC-NEXT p.55(接続図)・p.51(形式),https://drive.google.com/file/d/1CT3uMYxHZXRDWcZQgPINd3WfnmPiZYIi/view
