三菱電機,NF32-SV,breaker,600V,"3,5,10,15,20,30,32A","主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12 / 警報(a接点):95,98 / 警報(b接点):95,96",-,ノーヒューズ遮断器 NF-Sクラス(汎用品)。フレーム32A。極数2P/3P。定格絶縁電圧600V。モータブレーカ(PR/MB)ではない標準形。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。【警報接点(AL)】警報スイッチALは付属装置(カセット)。遮断器がトリップしたときだけ動作(ON/OFFでは動かない)。端子 95=共通(ALc)/96=b接点(ALb)/98=a接点(ALa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-2)。,三菱ブレーカー総合カタログ p.37(仕様)・p.199(端子)・p.203(AX・AL端子),https://drive.google.com/file/d/1uy6j_pidiK01G-aGbXluZa0py5r3u3xi/view
三菱電機,NF63-SV,breaker,600V,"3,5,10,15,20,30,40,50,60,63A","主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12 / 警報(a接点):95,98 / 警報(b接点):95,96",-,ノーヒューズ遮断器 NF-Sクラス(汎用品)。フレーム63A。極数2P/3P/4P。定格絶縁電圧600V。モータブレーカ(PR/MB)ではない標準形。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。【警報接点(AL)】警報スイッチALは付属装置(カセット)。遮断器がトリップしたときだけ動作(ON/OFFでは動かない)。端子 95=共通(ALc)/96=b接点(ALb)/98=a接点(ALa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-2)。,三菱ブレーカー総合カタログ p.37(仕様)・p.199(端子)・p.203(AX・AL端子),https://drive.google.com/file/d/1uy6j_pidiK01G-aGbXluZa0py5r3u3xi/view
三菱電機,NF125-SV,breaker,690V,"15,20,30,40,50,60,75,100,125A","主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12 / 警報(a接点):95,98 / 警報(b接点):95,96",-,ノーヒューズ遮断器 NF-Sクラス(汎用品)。フレーム125A。極数2P/3P/4P。定格絶縁電圧690V。モータブレーカ(PR/MB)ではない標準形。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。【警報接点(AL)】警報スイッチALは付属装置(カセット)。遮断器がトリップしたときだけ動作(ON/OFFでは動かない)。端子 95=共通(ALc)/96=b接点(ALb)/98=a接点(ALa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-2)。,三菱ブレーカー総合カタログ p.37(仕様)・p.199(端子)・p.203(AX・AL端子),https://drive.google.com/file/d/1uy6j_pidiK01G-aGbXluZa0py5r3u3xi/view
