三菱電機,NF125-SEV,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,ノーヒューズ遮断器NF-Sクラス(汎用品)。電子式(実効値検出)引きはずし。フレーム100A/125Aの2フレーム展開。定格絶縁電圧690V。定格電流は極数(2P/3P/4P)とフレームにより50/60/75/100A(100Aフレーム、注5=定格電流可調整品あり)、125A(125Aフレーム、注5)等の複数段階があるが、pdfの表構造が複雑で正確な段階対応を特定できないため空欄(要現物ラベル/取扱説明書確認)。定格遮断容量(Icu/Ics)はAC440V時8/8kA、AC230V時85/85kA、DC250V時20/20kA(注3)など規格・電圧により異なる。開閉寿命:機械的25000回/電気的10000回。総合カタログ(ブレーカー分割)P.38「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.38(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1Chfl2b0P5jcD6nCS4UPGG1fXUTbTOkqi/view
三菱電機,NF250-SV,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,ノーヒューズ遮断器NF-Sクラス(汎用品)。熱動-電磁式引きはずし。フレーム225A。定格絶縁電圧690V。定格電流は極数(2P/3P/4P)により(100)125~225A(注2)等の複数段階があるが、pdfの表構造が複雑で正確な段階対応を特定できないため空欄(要現物ラベル/取扱説明書確認)。定格遮断容量(Icu/Ics)はAC440V時8/8kA、AC230V時85/85kA、DC250V時20/20kA(300V/注3)など規格・電圧により異なる。開閉寿命:機械的25000回/電気的10000回。総合カタログ(ブレーカー分割)P.38「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.38(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1Chfl2b0P5jcD6nCS4UPGG1fXUTbTOkqi/view
三菱電機,NF250-SEV,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,ノーヒューズ遮断器NF-Sクラス(汎用品)。電子式(実効値検出)引きはずし、定格電流可調整タイプ(125-250A、12.5Aステップ可変)。フレーム250A。定格絶縁電圧690V。定格電流は極数(2P/3P/4P)・仕様により複数段階(固定250A品、可調整125-250A品等)があるが、pdfの表構造が複雑で正確な段階対応を特定できないため空欄(要現物ラベル/取扱説明書確認)。定格遮断容量(Icu/Ics)はAC440V時8/8kA、AC230V時85/85kA、DC250V時20/20kA(300V/注3)など規格・電圧により異なる。開閉寿命:機械的25000回/電気的10000回。総合カタログ(ブレーカー分割)P.38「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.38(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1Chfl2b0P5jcD6nCS4UPGG1fXUTbTOkqi/view
三菱電機,NF400-SW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,ノーヒューズ遮断器NF-Sクラス(汎用品)。熱動-電磁式引きはずし。フレーム400A。定格絶縁電圧690V。定格電流は極数(2P/3P/4P)により250~400A程度の複数段階があるが、pdfの表構造が複雑で正確な段階対応を特定できないため空欄(要現物ラベル/取扱説明書確認)。定格遮断容量(Icu/Ics)はAC440V時42/42kA、AC230V時85/85kA、DC250V時40/40kA(注3)など規格・電圧により異なる。開閉寿命:機械的6000回/電気的1000回。総合カタログ(ブレーカー分割)P.38「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.38(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1Chfl2b0P5jcD6nCS4UPGG1fXUTbTOkqi/view
三菱電機,NF400-SEW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,ノーヒューズ遮断器NF-Sクラス(汎用品)。電子式(実効値検出)引きはずし、定格電流可調整タイプ(200-400A、可調整ステップ)。フレーム400A。定格絶縁電圧690V。定格電流は極数(2P/3P/4P)・仕様により複数段階があるが、pdfの表構造が複雑で正確な段階対応を特定できないため空欄(要現物ラベル/取扱説明書確認)。定格遮断容量(Icu/Ics)はAC440V時42/42kA、AC230V時85/85kA、選択度種別B、定格短時間耐電流5kA(0.25s)など他フレームと異なる仕様あり。開閉寿命:機械的6000回/電気的1000回。総合カタログ(ブレーカー分割)P.38「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.38(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1Chfl2b0P5jcD6nCS4UPGG1fXUTbTOkqi/view
