三菱電機,NF630-SW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,ノーヒューズ遮断器NF-Sクラス(汎用品)。熱動-電磁式引きはずし。フレーム600A/630Aの2フレーム展開。定格絶縁電圧690V。定格電流は極数(2P/3P/4P)により500~630A程度の複数段階があるが、pdfの表構造が複雑で正確な段階対応を特定できないため空欄(要現物ラベル/取扱説明書確認)。定格遮断容量(Icu/Ics)はAC440V時42/42kA、AC230V時85/85kA、DC250V時40/40kA(注3)。開閉寿命:機械的6000回/電気的1000回。総合カタログ(ブレーカー分割)P.39「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.39(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1FPSR8eEspeOFPSpLRbd8Hwe-pJ-ZTHbY/view
三菱電機,NF630-SEW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,ノーヒューズ遮断器NF-Sクラス(汎用品)。電子式(実効値検出)引きはずし、定格電流可調整タイプ。フレーム630A。定格絶縁電圧690V。定格電流は極数(2P/3P/4P)・仕様により300~630A程度の複数段階(可調整品含む)があるが、pdfの表構造が複雑で正確な段階対応を特定できないため空欄(要現物ラベル/取扱説明書確認)。定格遮断容量(Icu/Ics)はAC440V時42/42kA、AC230V時85/85kA、DC250V時40/40kA(注3)。開閉寿命:機械的6000回/電気的1000回。総合カタログ(ブレーカー分割)P.39「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.39(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1FPSR8eEspeOFPSpLRbd8Hwe-pJ-ZTHbY/view
三菱電機,NF800-SEW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,ノーヒューズ遮断器NF-Sクラス(汎用品)。電子式(実効値検出)引きはずし、定格電流可調整タイプ。フレーム800A。定格絶縁電圧690V。定格電流は極数(2P/3P/4P)・仕様により400~800A程度の複数段階(可調整品含む)があるが、pdfの表構造が複雑で正確な段階対応を特定できないため空欄(要現物ラベル/取扱説明書確認)。定格遮断容量(Icu/Ics)はAC440V時42/42kA、AC230V時85/85kA、選択度種別B、定格短時間耐電流7.6kA(0.25s)。開閉寿命:機械的6000回/電気的1000回。総合カタログ(ブレーカー分割)P.39「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.39(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1FPSR8eEspeOFPSpLRbd8Hwe-pJ-ZTHbY/view
三菱電機,NF800-SDW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,ノーヒューズ遮断器NF-Sクラス(汎用品)。熱動-可調整電磁式引きはずし(DC用)。フレーム800A。定格絶縁電圧690V。DC専用機種(AC定格遮断容量欄は「-」)。定格電流は極数により600~800A程度の複数段階があるが、pdfの表構造が複雑で正確な段階対応を特定できないため空欄(要現物ラベル/取扱説明書確認)。定格遮断容量はDC250V時40/40kA。選択度種別B、定格短時間耐電流9.6kA(0.25s)。開閉寿命:機械的4000回/電気的500回。総合カタログ(ブレーカー分割)P.39「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.39(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1FPSR8eEspeOFPSpLRbd8Hwe-pJ-ZTHbY/view
三菱電機,NF1000-SEW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,ノーヒューズ遮断器NF-Sクラス(汎用品)。電子式(実効値検出)引きはずし、定格電流可調整タイプ。フレーム1000A。定格絶縁電圧690V。定格電流は極数(2P/3P/4P)・仕様により500~1000A程度の複数段階(可調整品含む)があるが、pdfの表構造が複雑で正確な段階対応を特定できないため空欄(要現物ラベル/取扱説明書確認)。定格遮断容量(Icu/Ics)はAC440V時85/43kA、AC230V時125/63kA、選択度種別B、定格短時間耐電流20kA(0.1s)。開閉寿命:機械的3000回/電気的500回。総合カタログ(ブレーカー分割)P.39「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.39(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1FPSR8eEspeOFPSpLRbd8Hwe-pJ-ZTHbY/view
