三菱電機,NF250-HEV,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12 / 警報(a接点):95,98 / 警報(b接点):95,96",-,ノーヒューズ遮断器NF-Hクラス(高性能品)。電子式(実効値検出)引きはずし、定格電流可調整タイプ(125-250A、12.5Aステップ可変)。フレーム250A。定格絶縁電圧690V。標準NF-Sクラスより遮断容量が高い高性能品(AC440V時65/65kA等)。定格電流の詳細な段階対応はpdfの表構造が複雑で正確に特定できないため空欄(要現物ラベル/取扱説明書確認)。開閉寿命:機械的25000回/電気的10000回。総合カタログ(ブレーカー分割)P.43「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。【警報接点(AL)】警報スイッチALは付属装置(カセット)。遮断器がトリップしたときだけ動作(ON/OFFでは動かない)。端子 95=共通(ALc)/96=b接点(ALb)/98=a接点(ALa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-2)。,三菱ブレーカー総合カタログ p.43(仕様)・p.199(端子)・p.203(AX・AL端子),https://drive.google.com/file/d/1Uxhf4dk48bS8hmmicDUDHlEBiJ5v3ndP/view
三菱電機,NF250-RV,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12 / 警報(a接点):95,98 / 警報(b接点):95,96",-,ノーヒューズ遮断器NF-Rクラス(高性能品)。フレーム225A系。定格絶縁電圧690V。NF-Hクラスよりさらに遮断容量が高い高性能品(AC440V時125/125kA等)。定格電流の詳細な段階対応はpdfの表構造が複雑で正確に特定できないため空欄(要現物ラベル/取扱説明書確認)。開閉寿命:機械的25000回/電気的10000回。総合カタログ(ブレーカー分割)P.43「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。【警報接点(AL)】警報スイッチALは付属装置(カセット)。遮断器がトリップしたときだけ動作(ON/OFFでは動かない)。端子 95=共通(ALc)/96=b接点(ALb)/98=a接点(ALa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-2)。,三菱ブレーカー総合カタログ p.43(仕様)・p.199(端子)・p.203(AX・AL端子),https://drive.google.com/file/d/1Uxhf4dk48bS8hmmicDUDHlEBiJ5v3ndP/view
三菱電機,NF400-HEW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12 / 警報(a接点):95,98 / 警報(b接点):95,96",-,ノーヒューズ遮断器NF-Hクラス(高性能品)。電子式(実効値検出)引きはずし、定格電流可調整タイプ。フレーム400A。定格絶縁電圧690V。標準NF-Sクラスより遮断容量が高い高性能品(AC440V時65/65kA等)。定格電流の詳細な段階対応はpdfの表構造が複雑で正確に特定できないため空欄(要現物ラベル/取扱説明書確認)。開閉寿命:機械的6000回/電気的1000回。総合カタログ(ブレーカー分割)P.43「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。【警報接点(AL)】警報スイッチALは付属装置(カセット)。遮断器がトリップしたときだけ動作(ON/OFFでは動かない)。端子 95=共通(ALc)/96=b接点(ALb)/98=a接点(ALa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-2)。,三菱ブレーカー総合カタログ p.43(仕様)・p.199(端子)・p.203(AX・AL端子),https://drive.google.com/file/d/1Uxhf4dk48bS8hmmicDUDHlEBiJ5v3ndP/view
三菱電機,NF400-REW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12 / 警報(a接点):95,98 / 警報(b接点):95,96",-,ノーヒューズ遮断器NF-Rクラス(高性能品)。電子式(実効値検出)引きはずし、定格電流可調整タイプ。フレーム400A。定格絶縁電圧690V。NF-Hクラスよりさらに遮断容量が高い高性能品(AC440V時125/63kA等)。定格電流の詳細な段階対応はpdfの表構造が複雑で正確に特定できないため空欄(要現物ラベル/取扱説明書確認)。開閉寿命:機械的6000回/電気的1000回。総合カタログ(ブレーカー分割)P.43「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。【警報接点(AL)】警報スイッチALは付属装置(カセット)。遮断器がトリップしたときだけ動作(ON/OFFでは動かない)。端子 95=共通(ALc)/96=b接点(ALb)/98=a接点(ALa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-2)。,三菱ブレーカー総合カタログ p.43(仕様)・p.199(端子)・p.203(AX・AL端子),https://drive.google.com/file/d/1Uxhf4dk48bS8hmmicDUDHlEBiJ5v3ndP/view
三菱電機,NF630-HEW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12 / 警報(a接点):95,98 / 警報(b接点):95,96",-,ノーヒューズ遮断器NF-Hクラス(高性能品)。電子式(実効値検出)引きはずし、定格電流可調整タイプ。フレーム630A。定格絶縁電圧690V。標準NF-Sクラスより遮断容量が高い高性能品(AC440V時65/65kA等)。定格電流の詳細な段階対応はpdfの表構造が複雑で正確に特定できないため空欄(要現物ラベル/取扱説明書確認)。開閉寿命:機械的6000回/電気的1000回。総合カタログ(ブレーカー分割)P.43「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。【警報接点(AL)】警報スイッチALは付属装置(カセット)。遮断器がトリップしたときだけ動作(ON/OFFでは動かない)。端子 95=共通(ALc)/96=b接点(ALb)/98=a接点(ALa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-2)。,三菱ブレーカー総合カタログ p.43(仕様)・p.199(端子)・p.203(AX・AL端子),https://drive.google.com/file/d/1Uxhf4dk48bS8hmmicDUDHlEBiJ5v3ndP/view
三菱電機,NF630-REW,breaker,690V,-,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12 / 警報(a接点):95,98 / 警報(b接点):95,96",-,ノーヒューズ遮断器NF-Rクラス(高性能品)。電子式(実効値検出)引きはずし、定格電流可調整タイプ。フレーム630A。定格絶縁電圧690V。NF-Hクラスよりさらに遮断容量が高い高性能品(AC440V時125/63kA等)。定格電流の詳細な段階対応はpdfの表構造が複雑で正確に特定できないため空欄(要現物ラベル/取扱説明書確認)。開閉寿命:機械的6000回/電気的1000回。総合カタログ(ブレーカー分割)P.43「2.1仕様一覧表3」より。標準価格は本CSVに含めていません。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。【警報接点(AL)】警報スイッチALは付属装置(カセット)。遮断器がトリップしたときだけ動作(ON/OFFでは動かない)。端子 95=共通(ALc)/96=b接点(ALb)/98=a接点(ALa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-2)。,三菱ブレーカー総合カタログ p.43(仕様)・p.199(端子)・p.203(AX・AL端子),https://drive.google.com/file/d/1Uxhf4dk48bS8hmmicDUDHlEBiJ5v3ndP/view
