三菱電機,NF63-SVF,breaker,440V,40/32/25/16/12/10/8A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,モータブレーカ(ノーヒューズ遮断器NF-Sクラス)。「MB」指定で注文。フレーム50A・極数3P。電動機容量選定表:40A→18.5kW(400/440Vのみ)、32A→7.5kW(200/220V)・15kW(400/440V)、25A→5.5kW・11kW、16A→3.7kW・7.5kW、12A→5.5kW(400/440Vのみ)、10A→2.2kW(200/220Vのみ)、8A→3.7kW(400/440Vのみ)。別に7.1/5/4/2.5/2/1.4/1.2Aの小容量系列もあり(極数等の適用条件は要現物・カタログ確認)。総合カタログ(ブレーカー分割)P.60「2-1仕様一覧表5」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.60(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1yvdojMTV21nPAIFN83u-73Mah5pRjTaL/view
三菱電機,NF63-CV,breaker,500V,45/40/32/25/16/12/10A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,モータブレーカ(ノーヒューズ遮断器NF-Sクラス)。「MB」または「PR」指定で注文(総合カタログP.60・P.62に同一仕様で掲載)。フレーム50A・極数3P。電動機容量選定表:45A→11kW(200/220V)・22kW(400/440V)、40A→18.5kW(400/440Vのみ)、32A→7.5kW・15kW、25A→5.5kW・11kW、16A→3.7kW・7.5kW、12A→5.5kW(400/440Vのみ)、10A→2.2kW(200/220Vのみ)。総合カタログ(ブレーカー分割)P.60/P.62「2-1仕様一覧表5」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.60(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1yvdojMTV21nPAIFN83u-73Mah5pRjTaL/view
三菱電機,NV63-SVF,breaker,AC100-440V,40/32/25/16/12/10/8A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,モータ保護用漏電遮断器(NV-Sクラス)高調波・サージ対応形。「MB」指定で注文。フレーム50A・極数3P。定格電流欄の(40)(12)(8)はご注文により製作する特注扱い。電動機容量選定表:40A→18.5kW(400/440Vのみ/特注)、32A→7.5kW(200/220V)・15kW(400/440V)、25A→5.5kW・11kW、16A→3.7kW・7.5kW、12A→5.5kW(400/440Vのみ/特注)、10A→2.2kW(200/220Vのみ)、8A→3.7kW(400/440Vのみ/特注)。別に7.1/5/4/2.5/2/1.4/1.2Aの小容量系列もあり(一部特注/極数等の適用条件は要現物・カタログ確認)。総合カタログ(ブレーカー分割)P.61「2-1仕様一覧表5」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.61(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/15igon0egDJXHn2vTU2MtsWmD6HeHS19w/view
三菱電機,NV63-CV,breaker,AC100-240V(50Aフレーム)/AC100-440V(60・63Aフレーム),"5,10,15,20,30,40,50,60,63A","主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Cクラス(経済品)高調波・サージ対応形。フレーム50/60/63A。極数3P(50Aフレームは1φ2Wのみ、60・63Aフレームは3φ3W・1φ3W・1φ2W)。定格感度電流30mA(63Aフレームは100・200・500mA切換品も選択可)。定格電流欄の(5)(10)(63)は特注扱い。総合カタログ(ブレーカー分割)P.46「2-1仕様一覧表4」より。なお同形名でモータ保護用「MB」または「PR」指定品もあり(フレーム50Aのみ・電動機容量選定表による専用の電流ステップ)。詳細は本ファイル内NF63-CV・NV63-SVF行や下記を参照:45A→11kW(200/220V)・22kW(400/440V)、40A→18.5kW(400/440Vのみ/特注)、32A→7.5kW・15kW、25A→5.5kW・11kW、16A→3.7kW・7.5kW、12A→5.5kW(400/440Vのみ/特注)、10A→2.2kW(200/220Vのみ)。総合カタログ(ブレーカー分割)モータ保護用P.61/P.63「2-1仕様一覧表5」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.46(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1GjwPaK5MwKboxA8hi9SiA6qypP10FArz/view
三菱電機,NV125-CV,breaker,AC100-440V,"60,75,100,125A","主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Cクラス(経済品)高調波・サージ対応形。フレーム100A/125A。極数3P。相線式3φ3W・1φ3W・1φ2W。定格感度電流(15)30mA(100・200・500mA切換も選択可)。総合カタログ(ブレーカー分割)P.46「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.46(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1GjwPaK5MwKboxA8hi9SiA6qypP10FArz/view
三菱電機,NV250-CV,breaker,AC100-440V,"125,150,175,200,225,250A","主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Cクラス(経済品)高調波・サージ対応形。フレーム225A/250A。極数3P。相線式3φ3W・1φ3W・1φ2W。定格感度電流30mA(100・200・500mA切換も選択可)。総合カタログ(ブレーカー分割)P.47「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.47(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1_yYAxVVEM1TcBTR-l_Gw3bLdcQm1siv4/view
三菱電機,NV400-CW,breaker,AC100-440V,"250,300,350,400A","主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Cクラス(経済品)高調波・サージ対応形。フレーム400A。極数3P。相線式3φ3W・1φ3W・1φ2W。定格感度電流(30)mA(100・200・500mA切換)。逆接続可。定格インパルス耐電圧8kV。総合カタログ(ブレーカー分割)P.47「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。この機種は逆接続可能な仕様だが、実務では逆接続は事故防止のため行わないこと。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.47(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1_yYAxVVEM1TcBTR-l_Gw3bLdcQm1siv4/view
三菱電機,NV630-CW,breaker,AC100-440V,"500,600,630A","主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Cクラス(経済品)高調波・サージ対応形。フレーム600A/630A。定格電流欄の(630)は特注扱い。極数3P。相線式3φ3W・1φ3W・1φ2W。定格感度電流100・200・500mA切換。逆接続可。定格インパルス耐電圧8kV。総合カタログ(ブレーカー分割)P.47「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。この機種は逆接続可能な仕様だが、実務では逆接続は事故防止のため行わないこと。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.47(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1_yYAxVVEM1TcBTR-l_Gw3bLdcQm1siv4/view
