三菱電機,NV63-HV,breaker,AC100-440V,15/20/30/40/50/60/63A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Hクラス(高性能品)高調波・サージ対応形。フレーム50/60/63A。極数3P。定格感度電流(15)30mA(100・200・500mA切換も選択可)。定格遮断容量(Icu/Ics)AC440V時10/8kA・AC230V時25/19kA。定格電流欄の(63)は特注扱い。総合カタログ(ブレーカー分割)P.51「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.51(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1lM6InZEsknsxluUlFq8JsLOVzOG2HV5k/view
三菱電機,NV125-HV,breaker,AC100-440V,15/20/30/40/50/60/75/100/125A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Hクラス(高性能品)高調波・サージ対応形。フレーム100A(極数3P・4P)/125A(極数3P・4P)。定格感度電流(15)30mA(100・200・500mA切換も選択可)。定格遮断容量(Icu/Ics)AC440V時10/8kA・AC230V時25/19kA。フレーム100Aの定格電流欄はすべて()表示(特注/注3)、125Aのみ標準品。総合カタログ(ブレーカー分割)P.51「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.51(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1lM6InZEsknsxluUlFq8JsLOVzOG2HV5k/view
三菱電機,NV125-HEV,breaker,AC100-440V(定格電流可調整品はAC400-440V専用/注8),50/60/75/100/125A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Hクラス(高性能品)高調波・サージ対応形。電子式(実効値検出)引きはずし。フレーム100A(極数3P・4P)/125A(極数3P・4P)。定格感度電流30mA(100・200・500mA切換)。定格遮断容量(Icu/Ics)AC440V時65/65kA・AC230V時100/100kA。定格電流可調整品も特注可(注8、ただしAC400-440V専用)。総合カタログ(ブレーカー分割)P.52「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.52(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1t9viwKIX-Ngam23lw_zu08AoSNWYTgVb/view
三菱電機,NV250-HV,breaker,AC100-440V,125/150/175/200/225/250A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Hクラス(高性能品)高調波・サージ対応形。フレーム225A(極数3P・4P)/250A(極数3P・4P)。定格感度電流30mA(100・200・500mA切換)。定格遮断容量(Icu/Ics)AC440V時65/65kA・AC230V時100/100kA。総合カタログ(ブレーカー分割)P.52「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.52(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1t9viwKIX-Ngam23lw_zu08AoSNWYTgVb/view
三菱電機,NV250-HEV,breaker,AC400-440V(注8),可調整125~250A(12.5Aステップ),"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Hクラス(高性能品)高調波・サージ対応形。電子式(実効値検出)引きはずし・電流可調整品(12.5Aステップ)。フレーム250A。極数3P。定格使用電圧はAC400-440V専用(注8、標準のAC100-440Vではなく可調整品のみの特別仕様)。定格感度電流30mA(100・200・500mA切換)。定格遮断容量(Icu/Ics)AC440V時65/65kA。総合カタログ(ブレーカー分割)P.52「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。逆接続は事故防止のため避けること。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.52(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1t9viwKIX-Ngam23lw_zu08AoSNWYTgVb/view
三菱電機,NV400-HEW,breaker,AC100-440V,可調整200/225/250/300/350/400A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Hクラス(高性能品)高調波・サージ対応形。電子式(実効値検出)引きはずし・電流可調整品。フレーム400A(極数3P・4P)。定格感度電流30mA(100・200・500mA切換)。定格遮断容量(Icu/Ics)AC440V時65/65kA・AC230V時100/100kA。定格インパルス耐電圧8kV。逆接続可。総合カタログ(ブレーカー分割)P.53「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。この機種は逆接続可能な仕様だが、実務では逆接続は事故防止のため行わないこと。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.53(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1mg5FJTMcH_wTtFhQ1iOfYECGAR8_VO4v/view
三菱電機,NV400-REW,breaker,AC100-440V,可調整200/225/250/300/350/400A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Rクラス(高性能品・高遮断容量形)高調波・サージ対応形。電子式(実効値検出)引きはずし・電流可調整品。フレーム400A。極数3P。定格感度電流30mA(100・200・500mA切換)。定格遮断容量(Icu/Ics)AC440V時125/63kA・AC230V時150/75kA(NV400-HEWより遮断容量が高いRクラス品)。定格インパルス耐電圧8kV。逆接続可。総合カタログ(ブレーカー分割)P.53「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。この機種は逆接続可能な仕様だが、実務では逆接続は事故防止のため行わないこと。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.53(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1mg5FJTMcH_wTtFhQ1iOfYECGAR8_VO4v/view
三菱電機,NV630-HEW,breaker,AC100-440V,可調整300/350/400/500/600/630A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Hクラス(高性能品)高調波・サージ対応形。電子式(実効値検出)引きはずし・電流可調整品。フレーム630A。極数3P。定格感度電流30mA(100・200・500mA切換)。定格遮断容量(Icu/Ics)AC440V時65/65kA・AC230V時100/100kA。定格短時間耐電流Icw7.6kA(0.25s)。定格インパルス耐電圧8kV。逆接続可。総合カタログ(ブレーカー分割)P.53「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。この機種は逆接続可能な仕様だが、実務では逆接続は事故防止のため行わないこと。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.53(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1mg5FJTMcH_wTtFhQ1iOfYECGAR8_VO4v/view
三菱電機,NV800-HEW,breaker,AC100-440V,可調整400/450/500/600/700/800A,"主接点:1,3,5,2,4,6 / 補助(a接点):11,14 / 補助(b接点):11,12",-,漏電遮断器(ELCB)NV-Hクラス(高性能品)高調波・サージ対応形。電子式(実効値検出)引きはずし・電流可調整品。フレーム800A。極数3P。定格感度電流30mA(100・200・500mA切換)。定格遮断容量(Icu/Ics)AC440V時65/65kA・AC230V時100/100kA。定格短時間耐電流Icw9.6kA(0.25s)。定格インパルス耐電圧8kV。逆接続可。総合カタログ(ブレーカー分割)P.53「2-1仕様一覧表4」より。【端子番号】電源側=奇数(1・3・5)/負荷側=偶数(2・4・6)、極ごとに2端子(2P:1~4/4P:1~8)。総合カタログP.199「9.電源・負荷の接続」端子記号図より。この機種は逆接続可能な仕様だが、実務では逆接続は事故防止のため行わないこと。【補助接点(AX)】補助スイッチAXは付属装置(カセット)。端子 11=共通(AXc)/12=b接点(AXb)/14=a接点(AXa)。端子番号は取付数・取付極により異なる(総合カタログP.203 表6-3)。,三菱ブレーカー総合カタログ p.53(仕様)・p.199(端子)・p.203(AX端子),https://drive.google.com/file/d/1mg5FJTMcH_wTtFhQ1iOfYECGAR8_VO4v/view
